<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:esel="http://www.selinc.com/2006/61850" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="487E" version="1" revision="1.0" toolID="AcSELerator Architect 2.3.11.2125" nameStructure="IEDName">
    <History>
      <Hitem version="1" revision="1.0" when="09/24/2024 16:29:15" who="DESKTOP-DQC2390\AnhDLD" what="IED exported from Project 487E" />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="W01">
      <ConnectedAP desc="Station Bus" iedName="SEL_487E" apName="S1">
        <Address>
          <P type="IP">172.16.1.5</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="GSE_487E_02">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-30</P>
            <P type="APPID">0030</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">001</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="GSE_487E_03">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-31</P>
            <P type="APPID">0031</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">001</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="GSE_487E_04">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-32</P>
            <P type="APPID">0032</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">001</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Port">5C</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Port">5D</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="W02">
      <ConnectedAP desc="Process Bus" iedName="SEL_487E" apName="P1">
        <Address>
          <P type="IP">172.16.1.5</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Port">5A</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Port">5B</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="W03">
      <ConnectedAP desc="Engineering Access" iedName="SEL_487E" apName="E1">
        <Address>
          <P type="IP">172.16.1.5</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Port">5E</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="ICD-487E-5S-R006-V0 for firmware R405-V0 or higher" name="SEL_487E" type="SEL_487E_5S" manufacturer="SEL" configVersion="ICD-487E-5S-R006-V0-Z405009-D20231207" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-487E-5S</esel:ModelNumber>
      <esel:ModelVersionMin>R405</esel:ModelVersionMin>
      <esel:ClassFileVersion>009</esel:ClassFileVersion>
      <esel:ClassFileDescription default="false">487E-5S - Sampled Values Subscriber R405-V0 or higher (Ed. 2 support, Controllable mod/beh)</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\Users\My Admin\AppData\Local\SEL\AcSELerator\Architect\Palette\SEL_487E_1.cid</esel:IcdFilePath>
      <esel:CidSentTime>09/24/2024 15:51:47</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" />
      <esel:FtpUsername>2AC</esel:FtpUsername>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="VB{0:D3}" min="1" max="256" />
      </esel:InDigitals>
      <esel:InAnalogs>
        <esel:InFloat format="RA{0:D3}" min="1" max="256" />
      </esel:InAnalogs>
      <esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" />
      <esel:GooseTx minMaxTime="4" />
      <esel:GooseTx maxBoolData="512" />
      <esel:SVRx max="7" />
      <esel:SVRxAnalogChannels max="24" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System mmsAuthenticationSupported="true" />
      <esel:System controllableModeSupported="true" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT" allowRemoval="false"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := 0"
		"PROTSEL2","CSV02 := 0"
		"PROTSEL3","CSV03 := LOC OR LOCAL"
		"PROTSEL4","CSV04 := EN AND ROKA"
		"PROTSEL5","CSV05 := EN AND ROKB"
		"PROTSEL6",""
		"PROTSEL7",""
		"PROTSEL8",""
		"PROTSEL9",""
		"PROTSEL10",""
		"PROTSEL11",""
		"PROTSEL12",""
		"PROTSEL13",""
		"PROTSEL14",""
		"PROTSEL15",""
		"PROTSEL16",""
		"PROTSEL17",""
		"PROTSEL18",""
		"PROTSEL19",""
		"PROTSEL20",""
		"PROTSEL21",""
		"PROTSEL22",""
		"PROTSEL23",""
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="0" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="0" />
    </Private>
    <Private type="SEL_SVSubscription">
      <!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
      <esel:SVSubscription smvID="B431MU0101" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" confRev="1" mAddr="01-0C-CD-04-00-22" APPID="4022" VLAN-ID="001" VLAN-PRIORITY="4" svCbRef="B431_MUMU01/LLN0$MS$MSVCB01" datSetRef="B431_MUMU01/LLN0$PhsMeas1">
        <esel:SVRxEntry tdlString="(IAS)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(IBS)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(ICS)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(VAV)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(VBV)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(VCV)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
      </esel:SVSubscription>
      <esel:SVSubscription smvID="B601MU0101" smpRate="80" smpMod="SmpPerPeriod" nofASDU="1" confRev="1" mAddr="01-0C-CD-04-00-28" APPID="4028" VLAN-ID="001" VLAN-PRIORITY="4" svCbRef="B601_MUMU01/LLN0$MS$MSVCB01" datSetRef="B601_MUMU01/LLN0$PhsMeas1">
        <esel:SVRxEntry tdlString="(IAT)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(IBT)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(ICT)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(VAZ)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(VBZ)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="(VCZ)Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
        <esel:SVRxEntry tdlString="Long" />
        <esel:SVRxEntry tdlString="BVstring13" />
      </esel:SVSubscription>
    </Private>
    <Private type="SEL_GooseSubscription" />
    <Services nameLength="64">
      <DynAssociation max="7" />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling ftp="true" />
      <ConfLNs />
      <ClientServices goose="true" sv="true" supportsLdName="true" maxGOOSE="128" maxSMV="7">
        <TimeSyncProt c37_238="true" other="true" />
      </ClientServices>
      <ConfLdName />
      <SupSubscription maxGo="64" maxSv="7" />
      <RedProt prp="true" />
    </Services>
    <AccessPoint desc="Station Bus" name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Data Sets, Control Blocks, and Supervision Logical Nodes" inst="CFG">
          <LN0 lnType="LN0_Root_Cmb" lnClass="LLN0" inst="">
            <DataSet desc="Terminal S Meter" name="BRDSet01">
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="METV" lnClass="MMXU" lnInst="10" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="METZ" lnClass="MMXU" lnInst="11" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="METV" lnClass="MMXU" lnInst="10" doName="PPV" fc="MX" />
              <FCDA ldInst="MET" prefix="METZ" lnClass="MMXU" lnInst="11" doName="PPV" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="W" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="VAr" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="VA" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="PF" fc="MX" />
            </DataSet>
            <DataSet desc="Automation Math Variables" name="BRDSet02">
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
            </DataSet>
            <DataSet desc="Breaker and Switches" name="BRDSet03">
              <FCDA ldInst="PRO" prefix="S52A" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="T52A" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="U52A" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="W52A" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X52A" lnClass="XCBR" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="6" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="7" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="8" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="9" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="10" doName="Pos" fc="ST" />
            </DataSet>
            <DataSet desc="Targets and Pushbutton LED Status" name="BRDSet04">
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="PSV and ASV" name="BRDSet05">
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind016" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind017" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind018" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind019" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind020" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind021" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind022" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind023" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind024" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind025" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind026" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind027" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind028" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind029" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind030" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind031" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind032" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind033" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind034" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind035" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind036" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind037" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind038" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind039" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind040" fc="ST" />
            </DataSet>
            <DataSet desc="Trips and VB in" name="BRDSet06">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPS" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPT" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPU" lnClass="PTRC" lnInst="4" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPW" lnClass="PTRC" lnInst="5" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPX" lnClass="PTRC" lnInst="6" doName="Tr" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind016" fc="ST" />
            </DataSet>
            <DataSet desc="Counter Values" name="BRDSet07">
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn001" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn002" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn003" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn004" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn005" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn006" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn007" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn008" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn009" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn010" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn011" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn012" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn013" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn014" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn015" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn016" fc="MX" />
            </DataSet>
            <DataSet desc="Terminal S Meter" name="URDSet01">
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="METV" lnClass="MMXU" lnInst="10" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="METZ" lnClass="MMXU" lnInst="11" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="METV" lnClass="MMXU" lnInst="10" doName="PPV" fc="MX" />
              <FCDA ldInst="MET" prefix="METZ" lnClass="MMXU" lnInst="11" doName="PPV" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="W" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="VAr" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="VA" fc="MX" />
              <FCDA ldInst="MET" prefix="METS" lnClass="MMXU" lnInst="1" doName="PF" fc="MX" />
            </DataSet>
            <DataSet desc="Automation Math Variables" name="URDSet02">
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
            </DataSet>
            <DataSet desc="Breaker and Switches" name="URDSet03">
              <FCDA ldInst="PRO" prefix="S52A" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="T52A" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="U52A" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="W52A" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X52A" lnClass="XCBR" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="6" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="7" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="8" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="9" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="X89CL" lnClass="XSWI" lnInst="10" doName="Pos" fc="ST" />
            </DataSet>
            <DataSet desc="Targets and Pushbutton LED Status" name="URDSet04">
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="PSV and ASV" name="URDSet05">
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind016" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind017" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind018" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind019" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind020" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind021" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind022" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind023" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind024" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind025" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind026" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind027" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind028" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind029" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind030" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind031" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind032" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind033" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind034" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind035" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind036" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind037" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind038" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind039" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind040" fc="ST" />
            </DataSet>
            <DataSet desc="Counter Values" name="URDSet07">
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
              <FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn001" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn002" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn003" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn004" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn005" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn006" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn007" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn008" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn009" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn010" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn011" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn012" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn013" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn014" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn015" fc="MX" />
              <FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn016" fc="MX" />
            </DataSet>
            <DataSet desc="Control and Annunciation" name="GPDSet01">
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind02" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind03" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind04" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" daName="q" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn01" daName="mag" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn01" daName="q" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn02" daName="mag" fc="MX" />
              <FCDA ldInst="ANN" prefix="PMV" lnClass="GGIO" lnInst="3" doName="AnIn02" daName="q" fc="MX" />
              <FCDA ldInst="ANN" prefix="RA" lnClass="GGIO" lnInst="1" doName="Ra001" daName="mag" fc="MX" />
              <FCDA ldInst="ANN" prefix="RA" lnClass="GGIO" lnInst="1" doName="Ra001" daName="q" fc="MX" />
              <FCDA ldInst="ANN" prefix="RA" lnClass="GGIO" lnInst="1" doName="Ra002" daName="mag" fc="MX" />
              <FCDA ldInst="ANN" prefix="RA" lnClass="GGIO" lnInst="1" doName="Ra002" daName="q" fc="MX" />
            </DataSet>
            <DataSet desc="Trips and VB in" name="URDSet06">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPS" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPT" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPU" lnClass="PTRC" lnInst="4" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPW" lnClass="PTRC" lnInst="5" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIPX" lnClass="PTRC" lnInst="6" doName="Tr" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind016" fc="ST" />
            </DataSet>
            <DataSet desc="PSV and ASV" name="URDSet08">
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
            </DataSet>
            <ReportControl desc="Predefined Buffered Report 01" name="BRep01" datSet="BRDSet01" rptID="BRep01" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 02" name="BRep02" datSet="BRDSet02" rptID="BRep02" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 03" name="BRep03" datSet="BRDSet03" rptID="BRep03" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 04" name="BRep04" datSet="BRDSet04" rptID="BRep04" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 05" name="BRep05" datSet="BRDSet05" rptID="BRep05" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 06" name="BRep06" datSet="BRDSet06" rptID="BRep06" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 07" name="BRep07" datSet="BRDSet07" rptID="BRep07" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 01" name="URep01" datSet="URDSet01" rptID="URep01" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 02" name="URep02" datSet="URDSet02" rptID="URep02" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 03" name="URep03" datSet="URDSet03" rptID="URep03" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 04" name="URep04" datSet="URDSet04" rptID="URep04" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 05" name="URep05" datSet="URDSet05" rptID="URep05" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 06" name="URep06" datSet="URDSet06" rptID="URep06" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 07" name="URep07" datSet="URDSet07" rptID="URep07" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LOCSTA" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
            <Inputs esel:svTimeRef="B431_MU">
              <ExtRef desc="IAS" iedName="B431_MU" ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" intAddr="IAS" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="IAS sum = IAS + IAS_2 + IAS_3" intAddr="IAS_2" serviceType="SMV" />
              <ExtRef desc="IAS sum = IAS + IAS_2 + IAS_3" intAddr="IAS_3" serviceType="SMV" />
              <ExtRef desc="IBS" iedName="B431_MU" ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" intAddr="IBS" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="IBS sum = IBS + IBS_2 + IBS_3" intAddr="IBS_2" serviceType="SMV" />
              <ExtRef desc="IBS sum = IBS + IBS_2 + IBS_3" intAddr="IBS_3" serviceType="SMV" />
              <ExtRef desc="ICS" iedName="B431_MU" ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" intAddr="ICS" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="ICS sum = ICS + ICS_2 + ICS_3" intAddr="ICS_2" serviceType="SMV" />
              <ExtRef desc="ICS sum = ICS + ICS_2 + ICS_3" intAddr="ICS_3" serviceType="SMV" />
              <ExtRef desc="IAT" iedName="B601_MU" ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" intAddr="IAT" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="IAT sum = IAT + IAT_2 + IAT_3" intAddr="IAT_2" serviceType="SMV" />
              <ExtRef desc="IAT sum = IAT + IAT_2 + IAT_3" intAddr="IAT_3" serviceType="SMV" />
              <ExtRef desc="IBT" iedName="B601_MU" ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" intAddr="IBT" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="IBT sum = IBT + IBT_2 + IBT_3" intAddr="IBT_2" serviceType="SMV" />
              <ExtRef desc="IBT sum = IBT + IBT_2 + IBT_3" intAddr="IBT_3" serviceType="SMV" />
              <ExtRef desc="ICT" iedName="B601_MU" ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" intAddr="ICT" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="ICT sum = ICT + ICT_2 + ICT_3" intAddr="ICT_2" serviceType="SMV" />
              <ExtRef desc="ICT sum = ICT + ICT_2 + ICT_3" intAddr="ICT_3" serviceType="SMV" />
              <ExtRef desc="IAU" intAddr="IAU" serviceType="SMV" />
              <ExtRef desc="IAU sum = IAU + IAU_2 + IAU_3" intAddr="IAU_2" serviceType="SMV" />
              <ExtRef desc="IAU sum = IAU + IAU_2 + IAU_3" intAddr="IAU_3" serviceType="SMV" />
              <ExtRef desc="IBU" intAddr="IBU" serviceType="SMV" />
              <ExtRef desc="IBU sum = IBU + IBU_2 + IBU_3" intAddr="IBU_2" serviceType="SMV" />
              <ExtRef desc="IBU sum = IBU + IBU_2 + IBU_3" intAddr="IBU_3" serviceType="SMV" />
              <ExtRef desc="ICU" intAddr="ICU" serviceType="SMV" />
              <ExtRef desc="ICU sum = ICU + ICU_2 + ICU_3" intAddr="ICU_2" serviceType="SMV" />
              <ExtRef desc="ICU sum = ICU + ICU_2 + ICU_3" intAddr="ICU_3" serviceType="SMV" />
              <ExtRef desc="VAV" iedName="B431_MU" ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" intAddr="VAV" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="VBV" iedName="B431_MU" ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" intAddr="VBV" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="VCV" iedName="B431_MU" ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" intAddr="VCV" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="IAW" intAddr="IAW" serviceType="SMV" />
              <ExtRef desc="IAW sum = IAW + IAW_2 + IAW_3" intAddr="IAW_2" serviceType="SMV" />
              <ExtRef desc="IAW sum = IAW + IAW_2 + IAW_3" intAddr="IAW_3" serviceType="SMV" />
              <ExtRef desc="IBW" intAddr="IBW" serviceType="SMV" />
              <ExtRef desc="IBW sum = IBW + IBW_2 + IBW_3" intAddr="IBW_2" serviceType="SMV" />
              <ExtRef desc="IBW sum = IBW + IBW_2 + IBW_3" intAddr="IBW_3" serviceType="SMV" />
              <ExtRef desc="ICW" intAddr="ICW" serviceType="SMV" />
              <ExtRef desc="ICW sum = ICW + ICW_2 + ICW_3" intAddr="ICW_2" serviceType="SMV" />
              <ExtRef desc="ICW sum = ICW + ICW_2 + ICW_3" intAddr="ICW_3" serviceType="SMV" />
              <ExtRef desc="IAX" intAddr="IAX" serviceType="SMV" />
              <ExtRef desc="IAX sum = IAX + IAX_2 + IAX_3" intAddr="IAX_2" serviceType="SMV" />
              <ExtRef desc="IAX sum = IAX + IAX_2 + IAX_3" intAddr="IAX_3" serviceType="SMV" />
              <ExtRef desc="IBX" intAddr="IBX" serviceType="SMV" />
              <ExtRef desc="IBX sum = IBX + IBX_2 + IBX_3" intAddr="IBX_2" serviceType="SMV" />
              <ExtRef desc="IBX sum = IBX + IBX_2 + IBX_3" intAddr="IBX_3" serviceType="SMV" />
              <ExtRef desc="ICX" intAddr="ICX" serviceType="SMV" />
              <ExtRef desc="ICX sum = ICX + ICX_2 + ICX_3" intAddr="ICX_2" serviceType="SMV" />
              <ExtRef desc="ICX sum = ICX + ICX_2 + ICX_3" intAddr="ICX_3" serviceType="SMV" />
              <ExtRef desc="IY1" intAddr="IY1" serviceType="SMV" />
              <ExtRef desc="IY1 sum = IY1 + IY1_2 + IY1_3" intAddr="IY1_2" serviceType="SMV" />
              <ExtRef desc="IY1 sum = IY1 + IY1_2 + IY1_3" intAddr="IY1_3" serviceType="SMV" />
              <ExtRef desc="IY2" intAddr="IY2" serviceType="SMV" />
              <ExtRef desc="IY2 sum = IY2 + IY2_2 + IY2_3" intAddr="IY2_2" serviceType="SMV" />
              <ExtRef desc="IY2 sum = IY2 + IY2_2 + IY2_3" intAddr="IY2_3" serviceType="SMV" />
              <ExtRef desc="IY3" intAddr="IY3" serviceType="SMV" />
              <ExtRef desc="IY3 sum = IY3 + IY3_2 + IY3_3" intAddr="IY3_2" serviceType="SMV" />
              <ExtRef desc="IY3 sum = IY3 + IY3_2 + IY3_3" intAddr="IY3_3" serviceType="SMV" />
              <ExtRef desc="VAZ" iedName="B601_MU" ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" intAddr="VAZ" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="VBZ" iedName="B601_MU" ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" intAddr="VBZ" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef desc="VCZ" iedName="B601_MU" ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" intAddr="VCZ" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef intAddr="VB001" serviceType="GOOSE" />
              <ExtRef intAddr="VB002" serviceType="GOOSE" />
              <ExtRef intAddr="VB003" serviceType="GOOSE" />
              <ExtRef intAddr="VB004" serviceType="GOOSE" />
              <ExtRef intAddr="VB005" serviceType="GOOSE" />
              <ExtRef intAddr="VB006" serviceType="GOOSE" />
              <ExtRef intAddr="VB007" serviceType="GOOSE" />
              <ExtRef intAddr="VB008" serviceType="GOOSE" />
              <ExtRef intAddr="VB009" serviceType="GOOSE" />
              <ExtRef intAddr="VB010" serviceType="GOOSE" />
              <ExtRef intAddr="VB011" serviceType="GOOSE" />
              <ExtRef intAddr="VB012" serviceType="GOOSE" />
              <ExtRef intAddr="VB013" serviceType="GOOSE" />
              <ExtRef intAddr="VB014" serviceType="GOOSE" />
              <ExtRef intAddr="VB015" serviceType="GOOSE" />
              <ExtRef intAddr="VB016" serviceType="GOOSE" />
              <ExtRef intAddr="VB017" serviceType="GOOSE" />
              <ExtRef intAddr="VB018" serviceType="GOOSE" />
              <ExtRef intAddr="VB019" serviceType="GOOSE" />
              <ExtRef intAddr="VB020" serviceType="GOOSE" />
              <ExtRef intAddr="VB021" serviceType="GOOSE" />
              <ExtRef intAddr="VB022" serviceType="GOOSE" />
              <ExtRef intAddr="VB023" serviceType="GOOSE" />
              <ExtRef intAddr="VB024" serviceType="GOOSE" />
              <ExtRef intAddr="VB025" serviceType="GOOSE" />
              <ExtRef intAddr="VB026" serviceType="GOOSE" />
              <ExtRef intAddr="VB027" serviceType="GOOSE" />
              <ExtRef intAddr="VB028" serviceType="GOOSE" />
              <ExtRef intAddr="VB029" serviceType="GOOSE" />
              <ExtRef intAddr="VB030" serviceType="GOOSE" />
              <ExtRef intAddr="VB031" serviceType="GOOSE" />
              <ExtRef intAddr="VB032" serviceType="GOOSE" />
              <ExtRef intAddr="VB033" serviceType="GOOSE" />
              <ExtRef intAddr="VB034" serviceType="GOOSE" />
              <ExtRef intAddr="VB035" serviceType="GOOSE" />
              <ExtRef intAddr="VB036" serviceType="GOOSE" />
              <ExtRef intAddr="VB037" serviceType="GOOSE" />
              <ExtRef intAddr="VB038" serviceType="GOOSE" />
              <ExtRef intAddr="VB039" serviceType="GOOSE" />
              <ExtRef intAddr="VB040" serviceType="GOOSE" />
              <ExtRef intAddr="VB041" serviceType="GOOSE" />
              <ExtRef intAddr="VB042" serviceType="GOOSE" />
              <ExtRef intAddr="VB043" serviceType="GOOSE" />
              <ExtRef intAddr="VB044" serviceType="GOOSE" />
              <ExtRef intAddr="VB045" serviceType="GOOSE" />
              <ExtRef intAddr="VB046" serviceType="GOOSE" />
              <ExtRef intAddr="VB047" serviceType="GOOSE" />
              <ExtRef intAddr="VB048" serviceType="GOOSE" />
              <ExtRef intAddr="VB049" serviceType="GOOSE" />
              <ExtRef intAddr="VB050" serviceType="GOOSE" />
              <ExtRef intAddr="VB051" serviceType="GOOSE" />
              <ExtRef intAddr="VB052" serviceType="GOOSE" />
              <ExtRef intAddr="VB053" serviceType="GOOSE" />
              <ExtRef intAddr="VB054" serviceType="GOOSE" />
              <ExtRef intAddr="VB055" serviceType="GOOSE" />
              <ExtRef intAddr="VB056" serviceType="GOOSE" />
              <ExtRef intAddr="VB057" serviceType="GOOSE" />
              <ExtRef intAddr="VB058" serviceType="GOOSE" />
              <ExtRef intAddr="VB059" serviceType="GOOSE" />
              <ExtRef intAddr="VB060" serviceType="GOOSE" />
              <ExtRef intAddr="VB061" serviceType="GOOSE" />
              <ExtRef intAddr="VB062" serviceType="GOOSE" />
              <ExtRef intAddr="VB063" serviceType="GOOSE" />
              <ExtRef intAddr="VB064" serviceType="GOOSE" />
              <ExtRef intAddr="VB065" serviceType="GOOSE" />
              <ExtRef intAddr="VB066" serviceType="GOOSE" />
              <ExtRef intAddr="VB067" serviceType="GOOSE" />
              <ExtRef intAddr="VB068" serviceType="GOOSE" />
              <ExtRef intAddr="VB069" serviceType="GOOSE" />
              <ExtRef intAddr="VB070" serviceType="GOOSE" />
              <ExtRef intAddr="VB071" serviceType="GOOSE" />
              <ExtRef intAddr="VB072" serviceType="GOOSE" />
              <ExtRef intAddr="VB073" serviceType="GOOSE" />
              <ExtRef intAddr="VB074" serviceType="GOOSE" />
              <ExtRef intAddr="VB075" serviceType="GOOSE" />
              <ExtRef intAddr="VB076" serviceType="GOOSE" />
              <ExtRef intAddr="VB077" serviceType="GOOSE" />
              <ExtRef intAddr="VB078" serviceType="GOOSE" />
              <ExtRef intAddr="VB079" serviceType="GOOSE" />
              <ExtRef intAddr="VB080" serviceType="GOOSE" />
              <ExtRef intAddr="VB081" serviceType="GOOSE" />
              <ExtRef intAddr="VB082" serviceType="GOOSE" />
              <ExtRef intAddr="VB083" serviceType="GOOSE" />
              <ExtRef intAddr="VB084" serviceType="GOOSE" />
              <ExtRef intAddr="VB085" serviceType="GOOSE" />
              <ExtRef intAddr="VB086" serviceType="GOOSE" />
              <ExtRef intAddr="VB087" serviceType="GOOSE" />
              <ExtRef intAddr="VB088" serviceType="GOOSE" />
              <ExtRef intAddr="VB089" serviceType="GOOSE" />
              <ExtRef intAddr="VB090" serviceType="GOOSE" />
              <ExtRef intAddr="VB091" serviceType="GOOSE" />
              <ExtRef intAddr="VB092" serviceType="GOOSE" />
              <ExtRef intAddr="VB093" serviceType="GOOSE" />
              <ExtRef intAddr="VB094" serviceType="GOOSE" />
              <ExtRef intAddr="VB095" serviceType="GOOSE" />
              <ExtRef intAddr="VB096" serviceType="GOOSE" />
              <ExtRef intAddr="VB097" serviceType="GOOSE" />
              <ExtRef intAddr="VB098" serviceType="GOOSE" />
              <ExtRef intAddr="VB099" serviceType="GOOSE" />
              <ExtRef intAddr="VB100" serviceType="GOOSE" />
              <ExtRef intAddr="VB101" serviceType="GOOSE" />
              <ExtRef intAddr="VB102" serviceType="GOOSE" />
              <ExtRef intAddr="VB103" serviceType="GOOSE" />
              <ExtRef intAddr="VB104" serviceType="GOOSE" />
              <ExtRef intAddr="VB105" serviceType="GOOSE" />
              <ExtRef intAddr="VB106" serviceType="GOOSE" />
              <ExtRef intAddr="VB107" serviceType="GOOSE" />
              <ExtRef intAddr="VB108" serviceType="GOOSE" />
              <ExtRef intAddr="VB109" serviceType="GOOSE" />
              <ExtRef intAddr="VB110" serviceType="GOOSE" />
              <ExtRef intAddr="VB111" serviceType="GOOSE" />
              <ExtRef intAddr="VB112" serviceType="GOOSE" />
              <ExtRef intAddr="VB113" serviceType="GOOSE" />
              <ExtRef intAddr="VB114" serviceType="GOOSE" />
              <ExtRef intAddr="VB115" serviceType="GOOSE" />
              <ExtRef intAddr="VB116" serviceType="GOOSE" />
              <ExtRef intAddr="VB117" serviceType="GOOSE" />
              <ExtRef intAddr="VB118" serviceType="GOOSE" />
              <ExtRef intAddr="VB119" serviceType="GOOSE" />
              <ExtRef intAddr="VB120" serviceType="GOOSE" />
              <ExtRef intAddr="VB121" serviceType="GOOSE" />
              <ExtRef intAddr="VB122" serviceType="GOOSE" />
              <ExtRef intAddr="VB123" serviceType="GOOSE" />
              <ExtRef intAddr="VB124" serviceType="GOOSE" />
              <ExtRef intAddr="VB125" serviceType="GOOSE" />
              <ExtRef intAddr="VB126" serviceType="GOOSE" />
              <ExtRef intAddr="VB127" serviceType="GOOSE" />
              <ExtRef intAddr="VB128" serviceType="GOOSE" />
              <ExtRef intAddr="VB129" serviceType="GOOSE" />
              <ExtRef intAddr="VB130" serviceType="GOOSE" />
              <ExtRef intAddr="VB131" serviceType="GOOSE" />
              <ExtRef intAddr="VB132" serviceType="GOOSE" />
              <ExtRef intAddr="VB133" serviceType="GOOSE" />
              <ExtRef intAddr="VB134" serviceType="GOOSE" />
              <ExtRef intAddr="VB135" serviceType="GOOSE" />
              <ExtRef intAddr="VB136" serviceType="GOOSE" />
              <ExtRef intAddr="VB137" serviceType="GOOSE" />
              <ExtRef intAddr="VB138" serviceType="GOOSE" />
              <ExtRef intAddr="VB139" serviceType="GOOSE" />
              <ExtRef intAddr="VB140" serviceType="GOOSE" />
              <ExtRef intAddr="VB141" serviceType="GOOSE" />
              <ExtRef intAddr="VB142" serviceType="GOOSE" />
              <ExtRef intAddr="VB143" serviceType="GOOSE" />
              <ExtRef intAddr="VB144" serviceType="GOOSE" />
              <ExtRef intAddr="VB145" serviceType="GOOSE" />
              <ExtRef intAddr="VB146" serviceType="GOOSE" />
              <ExtRef intAddr="VB147" serviceType="GOOSE" />
              <ExtRef intAddr="VB148" serviceType="GOOSE" />
              <ExtRef intAddr="VB149" serviceType="GOOSE" />
              <ExtRef intAddr="VB150" serviceType="GOOSE" />
              <ExtRef intAddr="VB151" serviceType="GOOSE" />
              <ExtRef intAddr="VB152" serviceType="GOOSE" />
              <ExtRef intAddr="VB153" serviceType="GOOSE" />
              <ExtRef intAddr="VB154" serviceType="GOOSE" />
              <ExtRef intAddr="VB155" serviceType="GOOSE" />
              <ExtRef intAddr="VB156" serviceType="GOOSE" />
              <ExtRef intAddr="VB157" serviceType="GOOSE" />
              <ExtRef intAddr="VB158" serviceType="GOOSE" />
              <ExtRef intAddr="VB159" serviceType="GOOSE" />
              <ExtRef intAddr="VB160" serviceType="GOOSE" />
              <ExtRef intAddr="VB161" serviceType="GOOSE" />
              <ExtRef intAddr="VB162" serviceType="GOOSE" />
              <ExtRef intAddr="VB163" serviceType="GOOSE" />
              <ExtRef intAddr="VB164" serviceType="GOOSE" />
              <ExtRef intAddr="VB165" serviceType="GOOSE" />
              <ExtRef intAddr="VB166" serviceType="GOOSE" />
              <ExtRef intAddr="VB167" serviceType="GOOSE" />
              <ExtRef intAddr="VB168" serviceType="GOOSE" />
              <ExtRef intAddr="VB169" serviceType="GOOSE" />
              <ExtRef intAddr="VB170" serviceType="GOOSE" />
              <ExtRef intAddr="VB171" serviceType="GOOSE" />
              <ExtRef intAddr="VB172" serviceType="GOOSE" />
              <ExtRef intAddr="VB173" serviceType="GOOSE" />
              <ExtRef intAddr="VB174" serviceType="GOOSE" />
              <ExtRef intAddr="VB175" serviceType="GOOSE" />
              <ExtRef intAddr="VB176" serviceType="GOOSE" />
              <ExtRef intAddr="VB177" serviceType="GOOSE" />
              <ExtRef intAddr="VB178" serviceType="GOOSE" />
              <ExtRef intAddr="VB179" serviceType="GOOSE" />
              <ExtRef intAddr="VB180" serviceType="GOOSE" />
              <ExtRef intAddr="VB181" serviceType="GOOSE" />
              <ExtRef intAddr="VB182" serviceType="GOOSE" />
              <ExtRef intAddr="VB183" serviceType="GOOSE" />
              <ExtRef intAddr="VB184" serviceType="GOOSE" />
              <ExtRef intAddr="VB185" serviceType="GOOSE" />
              <ExtRef intAddr="VB186" serviceType="GOOSE" />
              <ExtRef intAddr="VB187" serviceType="GOOSE" />
              <ExtRef intAddr="VB188" serviceType="GOOSE" />
              <ExtRef intAddr="VB189" serviceType="GOOSE" />
              <ExtRef intAddr="VB190" serviceType="GOOSE" />
              <ExtRef intAddr="VB191" serviceType="GOOSE" />
              <ExtRef intAddr="VB192" serviceType="GOOSE" />
              <ExtRef intAddr="VB193" serviceType="GOOSE" />
              <ExtRef intAddr="VB194" serviceType="GOOSE" />
              <ExtRef intAddr="VB195" serviceType="GOOSE" />
              <ExtRef intAddr="VB196" serviceType="GOOSE" />
              <ExtRef intAddr="VB197" serviceType="GOOSE" />
              <ExtRef intAddr="VB198" serviceType="GOOSE" />
              <ExtRef intAddr="VB199" serviceType="GOOSE" />
              <ExtRef intAddr="VB200" serviceType="GOOSE" />
              <ExtRef intAddr="VB201" serviceType="GOOSE" />
              <ExtRef intAddr="VB202" serviceType="GOOSE" />
              <ExtRef intAddr="VB203" serviceType="GOOSE" />
              <ExtRef intAddr="VB204" serviceType="GOOSE" />
              <ExtRef intAddr="VB205" serviceType="GOOSE" />
              <ExtRef intAddr="VB206" serviceType="GOOSE" />
              <ExtRef intAddr="VB207" serviceType="GOOSE" />
              <ExtRef intAddr="VB208" serviceType="GOOSE" />
              <ExtRef intAddr="VB209" serviceType="GOOSE" />
              <ExtRef intAddr="VB210" serviceType="GOOSE" />
              <ExtRef intAddr="VB211" serviceType="GOOSE" />
              <ExtRef intAddr="VB212" serviceType="GOOSE" />
              <ExtRef intAddr="VB213" serviceType="GOOSE" />
              <ExtRef intAddr="VB214" serviceType="GOOSE" />
              <ExtRef intAddr="VB215" serviceType="GOOSE" />
              <ExtRef intAddr="VB216" serviceType="GOOSE" />
              <ExtRef intAddr="VB217" serviceType="GOOSE" />
              <ExtRef intAddr="VB218" serviceType="GOOSE" />
              <ExtRef intAddr="VB219" serviceType="GOOSE" />
              <ExtRef intAddr="VB220" serviceType="GOOSE" />
              <ExtRef intAddr="VB221" serviceType="GOOSE" />
              <ExtRef intAddr="VB222" serviceType="GOOSE" />
              <ExtRef intAddr="VB223" serviceType="GOOSE" />
              <ExtRef intAddr="VB224" serviceType="GOOSE" />
              <ExtRef intAddr="VB225" serviceType="GOOSE" />
              <ExtRef intAddr="VB226" serviceType="GOOSE" />
              <ExtRef intAddr="VB227" serviceType="GOOSE" />
              <ExtRef intAddr="VB228" serviceType="GOOSE" />
              <ExtRef intAddr="VB229" serviceType="GOOSE" />
              <ExtRef intAddr="VB230" serviceType="GOOSE" />
              <ExtRef intAddr="VB231" serviceType="GOOSE" />
              <ExtRef intAddr="VB232" serviceType="GOOSE" />
              <ExtRef intAddr="VB233" serviceType="GOOSE" />
              <ExtRef intAddr="VB234" serviceType="GOOSE" />
              <ExtRef intAddr="VB235" serviceType="GOOSE" />
              <ExtRef intAddr="VB236" serviceType="GOOSE" />
              <ExtRef intAddr="VB237" serviceType="GOOSE" />
              <ExtRef intAddr="VB238" serviceType="GOOSE" />
              <ExtRef intAddr="VB239" serviceType="GOOSE" />
              <ExtRef intAddr="VB240" serviceType="GOOSE" />
              <ExtRef intAddr="VB241" serviceType="GOOSE" />
              <ExtRef intAddr="VB242" serviceType="GOOSE" />
              <ExtRef intAddr="VB243" serviceType="GOOSE" />
              <ExtRef intAddr="VB244" serviceType="GOOSE" />
              <ExtRef intAddr="VB245" serviceType="GOOSE" />
              <ExtRef intAddr="VB246" serviceType="GOOSE" />
              <ExtRef intAddr="VB247" serviceType="GOOSE" />
              <ExtRef intAddr="VB248" serviceType="GOOSE" />
              <ExtRef intAddr="VB249" serviceType="GOOSE" />
              <ExtRef intAddr="VB250" serviceType="GOOSE" />
              <ExtRef intAddr="VB251" serviceType="GOOSE" />
              <ExtRef intAddr="VB252" serviceType="GOOSE" />
              <ExtRef intAddr="VB253" serviceType="GOOSE" />
              <ExtRef intAddr="VB254" serviceType="GOOSE" />
              <ExtRef intAddr="VB255" serviceType="GOOSE" />
              <ExtRef intAddr="VB256" serviceType="GOOSE" />
              <ExtRef intAddr="RA001" serviceType="GOOSE" />
              <ExtRef intAddr="RA002" serviceType="GOOSE" />
              <ExtRef intAddr="RA003" serviceType="GOOSE" />
              <ExtRef intAddr="RA004" serviceType="GOOSE" />
              <ExtRef intAddr="RA005" serviceType="GOOSE" />
              <ExtRef intAddr="RA006" serviceType="GOOSE" />
              <ExtRef intAddr="RA007" serviceType="GOOSE" />
              <ExtRef intAddr="RA008" serviceType="GOOSE" />
              <ExtRef intAddr="RA009" serviceType="GOOSE" />
              <ExtRef intAddr="RA010" serviceType="GOOSE" />
              <ExtRef intAddr="RA011" serviceType="GOOSE" />
              <ExtRef intAddr="RA012" serviceType="GOOSE" />
              <ExtRef intAddr="RA013" serviceType="GOOSE" />
              <ExtRef intAddr="RA014" serviceType="GOOSE" />
              <ExtRef intAddr="RA015" serviceType="GOOSE" />
              <ExtRef intAddr="RA016" serviceType="GOOSE" />
              <ExtRef intAddr="RA017" serviceType="GOOSE" />
              <ExtRef intAddr="RA018" serviceType="GOOSE" />
              <ExtRef intAddr="RA019" serviceType="GOOSE" />
              <ExtRef intAddr="RA020" serviceType="GOOSE" />
              <ExtRef intAddr="RA021" serviceType="GOOSE" />
              <ExtRef intAddr="RA022" serviceType="GOOSE" />
              <ExtRef intAddr="RA023" serviceType="GOOSE" />
              <ExtRef intAddr="RA024" serviceType="GOOSE" />
              <ExtRef intAddr="RA025" serviceType="GOOSE" />
              <ExtRef intAddr="RA026" serviceType="GOOSE" />
              <ExtRef intAddr="RA027" serviceType="GOOSE" />
              <ExtRef intAddr="RA028" serviceType="GOOSE" />
              <ExtRef intAddr="RA029" serviceType="GOOSE" />
              <ExtRef intAddr="RA030" serviceType="GOOSE" />
              <ExtRef intAddr="RA031" serviceType="GOOSE" />
              <ExtRef intAddr="RA032" serviceType="GOOSE" />
              <ExtRef intAddr="RA033" serviceType="GOOSE" />
              <ExtRef intAddr="RA034" serviceType="GOOSE" />
              <ExtRef intAddr="RA035" serviceType="GOOSE" />
              <ExtRef intAddr="RA036" serviceType="GOOSE" />
              <ExtRef intAddr="RA037" serviceType="GOOSE" />
              <ExtRef intAddr="RA038" serviceType="GOOSE" />
              <ExtRef intAddr="RA039" serviceType="GOOSE" />
              <ExtRef intAddr="RA040" serviceType="GOOSE" />
              <ExtRef intAddr="RA041" serviceType="GOOSE" />
              <ExtRef intAddr="RA042" serviceType="GOOSE" />
              <ExtRef intAddr="RA043" serviceType="GOOSE" />
              <ExtRef intAddr="RA044" serviceType="GOOSE" />
              <ExtRef intAddr="RA045" serviceType="GOOSE" />
              <ExtRef intAddr="RA046" serviceType="GOOSE" />
              <ExtRef intAddr="RA047" serviceType="GOOSE" />
              <ExtRef intAddr="RA048" serviceType="GOOSE" />
              <ExtRef intAddr="RA049" serviceType="GOOSE" />
              <ExtRef intAddr="RA050" serviceType="GOOSE" />
              <ExtRef intAddr="RA051" serviceType="GOOSE" />
              <ExtRef intAddr="RA052" serviceType="GOOSE" />
              <ExtRef intAddr="RA053" serviceType="GOOSE" />
              <ExtRef intAddr="RA054" serviceType="GOOSE" />
              <ExtRef intAddr="RA055" serviceType="GOOSE" />
              <ExtRef intAddr="RA056" serviceType="GOOSE" />
              <ExtRef intAddr="RA057" serviceType="GOOSE" />
              <ExtRef intAddr="RA058" serviceType="GOOSE" />
              <ExtRef intAddr="RA059" serviceType="GOOSE" />
              <ExtRef intAddr="RA060" serviceType="GOOSE" />
              <ExtRef intAddr="RA061" serviceType="GOOSE" />
              <ExtRef intAddr="RA062" serviceType="GOOSE" />
              <ExtRef intAddr="RA063" serviceType="GOOSE" />
              <ExtRef intAddr="RA064" serviceType="GOOSE" />
              <ExtRef intAddr="RA065" serviceType="GOOSE" />
              <ExtRef intAddr="RA066" serviceType="GOOSE" />
              <ExtRef intAddr="RA067" serviceType="GOOSE" />
              <ExtRef intAddr="RA068" serviceType="GOOSE" />
              <ExtRef intAddr="RA069" serviceType="GOOSE" />
              <ExtRef intAddr="RA070" serviceType="GOOSE" />
              <ExtRef intAddr="RA071" serviceType="GOOSE" />
              <ExtRef intAddr="RA072" serviceType="GOOSE" />
              <ExtRef intAddr="RA073" serviceType="GOOSE" />
              <ExtRef intAddr="RA074" serviceType="GOOSE" />
              <ExtRef intAddr="RA075" serviceType="GOOSE" />
              <ExtRef intAddr="RA076" serviceType="GOOSE" />
              <ExtRef intAddr="RA077" serviceType="GOOSE" />
              <ExtRef intAddr="RA078" serviceType="GOOSE" />
              <ExtRef intAddr="RA079" serviceType="GOOSE" />
              <ExtRef intAddr="RA080" serviceType="GOOSE" />
              <ExtRef intAddr="RA081" serviceType="GOOSE" />
              <ExtRef intAddr="RA082" serviceType="GOOSE" />
              <ExtRef intAddr="RA083" serviceType="GOOSE" />
              <ExtRef intAddr="RA084" serviceType="GOOSE" />
              <ExtRef intAddr="RA085" serviceType="GOOSE" />
              <ExtRef intAddr="RA086" serviceType="GOOSE" />
              <ExtRef intAddr="RA087" serviceType="GOOSE" />
              <ExtRef intAddr="RA088" serviceType="GOOSE" />
              <ExtRef intAddr="RA089" serviceType="GOOSE" />
              <ExtRef intAddr="RA090" serviceType="GOOSE" />
              <ExtRef intAddr="RA091" serviceType="GOOSE" />
              <ExtRef intAddr="RA092" serviceType="GOOSE" />
              <ExtRef intAddr="RA093" serviceType="GOOSE" />
              <ExtRef intAddr="RA094" serviceType="GOOSE" />
              <ExtRef intAddr="RA095" serviceType="GOOSE" />
              <ExtRef intAddr="RA096" serviceType="GOOSE" />
              <ExtRef intAddr="RA097" serviceType="GOOSE" />
              <ExtRef intAddr="RA098" serviceType="GOOSE" />
              <ExtRef intAddr="RA099" serviceType="GOOSE" />
              <ExtRef intAddr="RA100" serviceType="GOOSE" />
              <ExtRef intAddr="RA101" serviceType="GOOSE" />
              <ExtRef intAddr="RA102" serviceType="GOOSE" />
              <ExtRef intAddr="RA103" serviceType="GOOSE" />
              <ExtRef intAddr="RA104" serviceType="GOOSE" />
              <ExtRef intAddr="RA105" serviceType="GOOSE" />
              <ExtRef intAddr="RA106" serviceType="GOOSE" />
              <ExtRef intAddr="RA107" serviceType="GOOSE" />
              <ExtRef intAddr="RA108" serviceType="GOOSE" />
              <ExtRef intAddr="RA109" serviceType="GOOSE" />
              <ExtRef intAddr="RA110" serviceType="GOOSE" />
              <ExtRef intAddr="RA111" serviceType="GOOSE" />
              <ExtRef intAddr="RA112" serviceType="GOOSE" />
              <ExtRef intAddr="RA113" serviceType="GOOSE" />
              <ExtRef intAddr="RA114" serviceType="GOOSE" />
              <ExtRef intAddr="RA115" serviceType="GOOSE" />
              <ExtRef intAddr="RA116" serviceType="GOOSE" />
              <ExtRef intAddr="RA117" serviceType="GOOSE" />
              <ExtRef intAddr="RA118" serviceType="GOOSE" />
              <ExtRef intAddr="RA119" serviceType="GOOSE" />
              <ExtRef intAddr="RA120" serviceType="GOOSE" />
              <ExtRef intAddr="RA121" serviceType="GOOSE" />
              <ExtRef intAddr="RA122" serviceType="GOOSE" />
              <ExtRef intAddr="RA123" serviceType="GOOSE" />
              <ExtRef intAddr="RA124" serviceType="GOOSE" />
              <ExtRef intAddr="RA125" serviceType="GOOSE" />
              <ExtRef intAddr="RA126" serviceType="GOOSE" />
              <ExtRef intAddr="RA127" serviceType="GOOSE" />
              <ExtRef intAddr="RA128" serviceType="GOOSE" />
              <ExtRef intAddr="RA129" serviceType="GOOSE" />
              <ExtRef intAddr="RA130" serviceType="GOOSE" />
              <ExtRef intAddr="RA131" serviceType="GOOSE" />
              <ExtRef intAddr="RA132" serviceType="GOOSE" />
              <ExtRef intAddr="RA133" serviceType="GOOSE" />
              <ExtRef intAddr="RA134" serviceType="GOOSE" />
              <ExtRef intAddr="RA135" serviceType="GOOSE" />
              <ExtRef intAddr="RA136" serviceType="GOOSE" />
              <ExtRef intAddr="RA137" serviceType="GOOSE" />
              <ExtRef intAddr="RA138" serviceType="GOOSE" />
              <ExtRef intAddr="RA139" serviceType="GOOSE" />
              <ExtRef intAddr="RA140" serviceType="GOOSE" />
              <ExtRef intAddr="RA141" serviceType="GOOSE" />
              <ExtRef intAddr="RA142" serviceType="GOOSE" />
              <ExtRef intAddr="RA143" serviceType="GOOSE" />
              <ExtRef intAddr="RA144" serviceType="GOOSE" />
              <ExtRef intAddr="RA145" serviceType="GOOSE" />
              <ExtRef intAddr="RA146" serviceType="GOOSE" />
              <ExtRef intAddr="RA147" serviceType="GOOSE" />
              <ExtRef intAddr="RA148" serviceType="GOOSE" />
              <ExtRef intAddr="RA149" serviceType="GOOSE" />
              <ExtRef intAddr="RA150" serviceType="GOOSE" />
              <ExtRef intAddr="RA151" serviceType="GOOSE" />
              <ExtRef intAddr="RA152" serviceType="GOOSE" />
              <ExtRef intAddr="RA153" serviceType="GOOSE" />
              <ExtRef intAddr="RA154" serviceType="GOOSE" />
              <ExtRef intAddr="RA155" serviceType="GOOSE" />
              <ExtRef intAddr="RA156" serviceType="GOOSE" />
              <ExtRef intAddr="RA157" serviceType="GOOSE" />
              <ExtRef intAddr="RA158" serviceType="GOOSE" />
              <ExtRef intAddr="RA159" serviceType="GOOSE" />
              <ExtRef intAddr="RA160" serviceType="GOOSE" />
              <ExtRef intAddr="RA161" serviceType="GOOSE" />
              <ExtRef intAddr="RA162" serviceType="GOOSE" />
              <ExtRef intAddr="RA163" serviceType="GOOSE" />
              <ExtRef intAddr="RA164" serviceType="GOOSE" />
              <ExtRef intAddr="RA165" serviceType="GOOSE" />
              <ExtRef intAddr="RA166" serviceType="GOOSE" />
              <ExtRef intAddr="RA167" serviceType="GOOSE" />
              <ExtRef intAddr="RA168" serviceType="GOOSE" />
              <ExtRef intAddr="RA169" serviceType="GOOSE" />
              <ExtRef intAddr="RA170" serviceType="GOOSE" />
              <ExtRef intAddr="RA171" serviceType="GOOSE" />
              <ExtRef intAddr="RA172" serviceType="GOOSE" />
              <ExtRef intAddr="RA173" serviceType="GOOSE" />
              <ExtRef intAddr="RA174" serviceType="GOOSE" />
              <ExtRef intAddr="RA175" serviceType="GOOSE" />
              <ExtRef intAddr="RA176" serviceType="GOOSE" />
              <ExtRef intAddr="RA177" serviceType="GOOSE" />
              <ExtRef intAddr="RA178" serviceType="GOOSE" />
              <ExtRef intAddr="RA179" serviceType="GOOSE" />
              <ExtRef intAddr="RA180" serviceType="GOOSE" />
              <ExtRef intAddr="RA181" serviceType="GOOSE" />
              <ExtRef intAddr="RA182" serviceType="GOOSE" />
              <ExtRef intAddr="RA183" serviceType="GOOSE" />
              <ExtRef intAddr="RA184" serviceType="GOOSE" />
              <ExtRef intAddr="RA185" serviceType="GOOSE" />
              <ExtRef intAddr="RA186" serviceType="GOOSE" />
              <ExtRef intAddr="RA187" serviceType="GOOSE" />
              <ExtRef intAddr="RA188" serviceType="GOOSE" />
              <ExtRef intAddr="RA189" serviceType="GOOSE" />
              <ExtRef intAddr="RA190" serviceType="GOOSE" />
              <ExtRef intAddr="RA191" serviceType="GOOSE" />
              <ExtRef intAddr="RA192" serviceType="GOOSE" />
              <ExtRef intAddr="RA193" serviceType="GOOSE" />
              <ExtRef intAddr="RA194" serviceType="GOOSE" />
              <ExtRef intAddr="RA195" serviceType="GOOSE" />
              <ExtRef intAddr="RA196" serviceType="GOOSE" />
              <ExtRef intAddr="RA197" serviceType="GOOSE" />
              <ExtRef intAddr="RA198" serviceType="GOOSE" />
              <ExtRef intAddr="RA199" serviceType="GOOSE" />
              <ExtRef intAddr="RA200" serviceType="GOOSE" />
              <ExtRef intAddr="RA201" serviceType="GOOSE" />
              <ExtRef intAddr="RA202" serviceType="GOOSE" />
              <ExtRef intAddr="RA203" serviceType="GOOSE" />
              <ExtRef intAddr="RA204" serviceType="GOOSE" />
              <ExtRef intAddr="RA205" serviceType="GOOSE" />
              <ExtRef intAddr="RA206" serviceType="GOOSE" />
              <ExtRef intAddr="RA207" serviceType="GOOSE" />
              <ExtRef intAddr="RA208" serviceType="GOOSE" />
              <ExtRef intAddr="RA209" serviceType="GOOSE" />
              <ExtRef intAddr="RA210" serviceType="GOOSE" />
              <ExtRef intAddr="RA211" serviceType="GOOSE" />
              <ExtRef intAddr="RA212" serviceType="GOOSE" />
              <ExtRef intAddr="RA213" serviceType="GOOSE" />
              <ExtRef intAddr="RA214" serviceType="GOOSE" />
              <ExtRef intAddr="RA215" serviceType="GOOSE" />
              <ExtRef intAddr="RA216" serviceType="GOOSE" />
              <ExtRef intAddr="RA217" serviceType="GOOSE" />
              <ExtRef intAddr="RA218" serviceType="GOOSE" />
              <ExtRef intAddr="RA219" serviceType="GOOSE" />
              <ExtRef intAddr="RA220" serviceType="GOOSE" />
              <ExtRef intAddr="RA221" serviceType="GOOSE" />
              <ExtRef intAddr="RA222" serviceType="GOOSE" />
              <ExtRef intAddr="RA223" serviceType="GOOSE" />
              <ExtRef intAddr="RA224" serviceType="GOOSE" />
              <ExtRef intAddr="RA225" serviceType="GOOSE" />
              <ExtRef intAddr="RA226" serviceType="GOOSE" />
              <ExtRef intAddr="RA227" serviceType="GOOSE" />
              <ExtRef intAddr="RA228" serviceType="GOOSE" />
              <ExtRef intAddr="RA229" serviceType="GOOSE" />
              <ExtRef intAddr="RA230" serviceType="GOOSE" />
              <ExtRef intAddr="RA231" serviceType="GOOSE" />
              <ExtRef intAddr="RA232" serviceType="GOOSE" />
              <ExtRef intAddr="RA233" serviceType="GOOSE" />
              <ExtRef intAddr="RA234" serviceType="GOOSE" />
              <ExtRef intAddr="RA235" serviceType="GOOSE" />
              <ExtRef intAddr="RA236" serviceType="GOOSE" />
              <ExtRef intAddr="RA237" serviceType="GOOSE" />
              <ExtRef intAddr="RA238" serviceType="GOOSE" />
              <ExtRef intAddr="RA239" serviceType="GOOSE" />
              <ExtRef intAddr="RA240" serviceType="GOOSE" />
              <ExtRef intAddr="RA241" serviceType="GOOSE" />
              <ExtRef intAddr="RA242" serviceType="GOOSE" />
              <ExtRef intAddr="RA243" serviceType="GOOSE" />
              <ExtRef intAddr="RA244" serviceType="GOOSE" />
              <ExtRef intAddr="RA245" serviceType="GOOSE" />
              <ExtRef intAddr="RA246" serviceType="GOOSE" />
              <ExtRef intAddr="RA247" serviceType="GOOSE" />
              <ExtRef intAddr="RA248" serviceType="GOOSE" />
              <ExtRef intAddr="RA249" serviceType="GOOSE" />
              <ExtRef intAddr="RA250" serviceType="GOOSE" />
              <ExtRef intAddr="RA251" serviceType="GOOSE" />
              <ExtRef intAddr="RA252" serviceType="GOOSE" />
              <ExtRef intAddr="RA253" serviceType="GOOSE" />
              <ExtRef intAddr="RA254" serviceType="GOOSE" />
              <ExtRef intAddr="RA255" serviceType="GOOSE" />
              <ExtRef intAddr="RA256" serviceType="GOOSE" />
            </Inputs>
            <GSEControl name="GSE_487E_02" datSet="URDSet06" confRev="1" appID="487E_GSE02">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-30</esel:P>
                  <esel:P type="APPID">0030</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="GSE_487E_03" datSet="URDSet03" confRev="1" appID="487E_GSE03">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-31</esel:P>
                  <esel:P type="APPID">0031</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="GSE_487E_04" datSet="URDSet08" confRev="1" appID="GSE_487E_04">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-32</esel:P>
                  <esel:P type="APPID">0032</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <SettingControl esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" numOfSGs="6" />
          </LN0>
          <LN lnType="LPHD2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LPHDSIM" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:LPHDSIM" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH_PB" prefix="PB" lnClass="LCCH" inst="1">
            <DOI name="ChLiv">
              <DAI esel:datasrc="db:PBCH" name="stVal" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI esel:datasrc="db:PBRCH" name="stVal" />
            </DOI>
            <DOI name="RxCnt">
              <DAI esel:datasrc="db:PBRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCnt">
              <DAI esel:datasrc="db:PBRRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RxCntGo">
              <DAI esel:datasrc="db:PBRXGO" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCntGo">
              <DAI esel:datasrc="db:PBRRXGO" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RxCntSv">
              <DAI esel:datasrc="db:PBRXSV" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCntSv">
              <DAI esel:datasrc="db:PBRRXSV" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TxCnt">
              <DAI esel:datasrc="db:PBTX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FerCh">
              <DAI esel:datasrc="db:PBFER" name="stVal" />
            </DOI>
            <DOI name="RedFerCh">
              <DAI esel:datasrc="db:PBRFER" name="stVal" />
            </DOI>
            <DOI name="FerChGo">
              <DAI esel:datasrc="db:PBFRGO" name="stVal" />
            </DOI>
            <DOI name="RedFerChGo">
              <DAI esel:datasrc="db:PBRFRGO" name="stVal" />
            </DOI>
            <DOI name="FerChSv">
              <DAI esel:datasrc="db:PBFRSV" name="stVal" />
            </DOI>
            <DOI name="RedFerChSv">
              <DAI esel:datasrc="db:PBRFRSV" name="stVal" />
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:PBRST" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:PBRST" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="ApNam">
              <DAI name="setVal">
                <Val>P1</Val>
              </DAI>
            </DOI>
            <DOI name="NetModP">
              <DAI esel:datasrc="db:NETMODP" name="setVal" />
            </DOI>
            <DOI name="BusMode">
              <DAI esel:datasrc="db:BUSMODE" name="setVal" />
            </DOI>
            <DOI name="NetPorP">
              <DAI esel:datasrc="db:NETPORP" name="setVal" />
            </DOI>
          </LN>
          <LN lnType="LCCH_SB" prefix="SB" lnClass="LCCH" inst="1">
            <DOI name="ChLiv">
              <DAI esel:datasrc="db:SBCH" name="stVal" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI esel:datasrc="db:SBRCH" name="stVal" />
            </DOI>
            <DOI name="RxCnt">
              <DAI esel:datasrc="db:SBRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCnt">
              <DAI esel:datasrc="db:SBRRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RxCntGo">
              <DAI esel:datasrc="db:SBRXGO" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCntGo">
              <DAI esel:datasrc="db:SBRRXGO" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TxCnt">
              <DAI esel:datasrc="db:SBTX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FerCh">
              <DAI esel:datasrc="db:SBFER" name="stVal" />
            </DOI>
            <DOI name="RedFerCh">
              <DAI esel:datasrc="db:SBRFER" name="stVal" />
            </DOI>
            <DOI name="FerChGo">
              <DAI esel:datasrc="db:SBFRGO" name="stVal" />
            </DOI>
            <DOI name="RedFerChGo">
              <DAI esel:datasrc="db:SBRFRGO" name="stVal" />
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:SBRST" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:SBRST" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="ApNam">
              <DAI name="setVal">
                <Val>S1</Val>
              </DAI>
            </DOI>
            <DOI name="NetMode">
              <DAI esel:datasrc="db:NETMODE" name="setVal" />
            </DOI>
            <DOI name="BusMode">
              <DAI esel:datasrc="db:BUSMODE" name="setVal" />
            </DOI>
            <DOI name="NetPort">
              <DAI esel:datasrc="db:NETPORT" name="setVal" />
            </DOI>
          </LN>
          <LN lnType="LCCH_EA" prefix="EA" lnClass="LCCH" inst="1">
            <DOI name="ChLiv">
              <DAI esel:datasrc="db:EACH" name="stVal" />
            </DOI>
            <DOI name="RxCnt">
              <DAI esel:datasrc="db:EARX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TxCnt">
              <DAI esel:datasrc="db:EATX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:EARST" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:EARST" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="ApNam">
              <DAI name="setVal">
                <Val>E1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTIM1" lnClass="LTIM" inst="1">
            <DOI name="TmDT">
              <DAI esel:datasrc="db:TMDT" name="stVal" />
            </DOI>
            <DOI name="TmOfsTmm">
              <DAI esel:datasrc="db:TMOFFS" name="setVal" />
            </DOI>
            <DOI name="TmUseDT">
              <DAI esel:datasrc="db:TMUSEDT" name="setVal" />
            </DOI>
            <DOI name="TmChgDT">
              <DAI esel:datasrc="db:TMCHGDT" name="setTm" />
            </DOI>
            <DOI name="TmChgST">
              <DAI esel:datasrc="db:TMCHGST" name="setTm" />
            </DOI>
          </LN>
          <LN lnType="LTMS1" lnClass="LTMS" inst="1">
            <DOI name="TmAcc">
              <DAI esel:datasrc="db:TSACC" name="stVal" />
            </DOI>
            <DOI name="TmSrc">
              <DAI esel:datasrc="db:TSSRC" name="stVal" />
            </DOI>
            <DOI name="TmSrcTyp">
              <DAI esel:datasrc="db:TSTYPE" name="stVal" />
            </DOI>
            <DOI name="TmSyn">
              <DAI esel:datasrc="db:TSSYN" name="stVal" />
            </DOI>
            <DOI name="TmSynLkd">
              <DAI esel:datasrc="db:TSSYNLK" name="stVal" />
            </DOI>
            <DOI name="TmTosPer">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TSPER" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTRK1" lnClass="LTRK" inst="1" />
          <LN lnType="LSVS1" lnClass="LSVS" inst="1">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:SNCM1" name="stVal" />
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:SST1" name="stVal" />
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:SSIM1" name="stVal" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:SCNF1" name="stVal" />
            </DOI>
            <DOI name="SmpSynch">
              <DAI esel:datasrc="db:SSMP1" name="stVal" />
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:SERR1" name="stVal" />
            </DOI>
            <DOI name="NetwDly">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SNET1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:SOOS1" name="stVal" />
            </DOI>
            <DOI name="DscdCnt">
              <DAI esel:datasrc="db:SDIS1" name="stVal" />
            </DOI>
            <DOI name="IntpCnt">
              <DAI esel:datasrc="db:SINT1" name="stVal" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SDWT1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SMXD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:SRST1" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:SRST1" name="stVal" />
              <DAI esel:datasrc="db:SVQUAL" name="q" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS1" prefix="B431MU0101" lnClass="LSVS" inst="1">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:SNCM1" name="stVal" />
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:SST1" name="stVal" />
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:SSIM1" name="stVal" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:SCNF1" name="stVal" />
            </DOI>
            <DOI name="SmpSynch">
              <DAI esel:datasrc="db:SSMP1" name="stVal" />
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:SERR1" name="stVal" />
            </DOI>
            <DOI name="NetwDly">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SNET1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:SOOS1" name="stVal" />
            </DOI>
            <DOI name="DscdCnt">
              <DAI esel:datasrc="db:SDIS1" name="stVal" />
            </DOI>
            <DOI name="IntpCnt">
              <DAI esel:datasrc="db:SINT1" name="stVal" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SDWT1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SMXD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:SRST1" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:SRST1" name="stVal" />
              <DAI esel:datasrc="db:SVQUAL" name="q" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" lnClass="LGOS" inst="1">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:GNCM1" name="stVal" />
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:GST1" name="stVal" />
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:GSIM1" name="stVal" />
            </DOI>
            <DOI name="LastStNum">
              <DAI esel:datasrc="db:GLST1" name="stVal" />
            </DOI>
            <DOI name="LastSqNum">
              <DAI esel:datasrc="db:GLSQ1" name="stVal" />
            </DOI>
            <DOI name="LastTal">
              <DAI esel:datasrc="db:GTAL1" name="stVal" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:GCNF1" name="stVal" />
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:GERR1" name="stVal" />
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:GOOS1" name="stVal" />
            </DOI>
            <DOI name="TalCnt">
              <DAI esel:datasrc="db:GTLC1" name="stVal" />
            </DOI>
            <DOI name="DecErrCnt">
              <DAI esel:datasrc="db:GDER1" name="stVal" />
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI esel:datasrc="db:GBFO1" name="stVal" />
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI esel:datasrc="db:GMSL1" name="stVal" />
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI esel:datasrc="db:GMXM1" name="stVal" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GDWT1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="InvQualCnt">
              <DAI esel:datasrc="db:GIDQ1" name="stVal" />
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GMXD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:GRST1" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:GRST1" name="stVal" />
              <DAI esel:datasrc="db:GQUAL" name="q" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS1" prefix="B601MU0101" lnClass="LSVS" inst="1">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:SNCM1" name="stVal" />
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:SST1" name="stVal" />
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:SSIM1" name="stVal" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:SCNF1" name="stVal" />
            </DOI>
            <DOI name="SmpSynch">
              <DAI esel:datasrc="db:SSMP1" name="stVal" />
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:SERR1" name="stVal" />
            </DOI>
            <DOI name="NetwDly">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SNET1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:SOOS1" name="stVal" />
            </DOI>
            <DOI name="DscdCnt">
              <DAI esel:datasrc="db:SDIS1" name="stVal" />
            </DOI>
            <DOI name="IntpCnt">
              <DAI esel:datasrc="db:SINT1" name="stVal" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SDWT1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SMXD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:SRST1" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:SRST1" name="stVal" />
              <DAI esel:datasrc="db:SVQUAL" name="q" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>SEL_487ECFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="PRO" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SP1" lnClass="PIOC" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SP1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SP2" lnClass="PIOC" inst="2">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SP2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SP3" lnClass="PIOC" inst="3">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SP3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SQ1" lnClass="PIOC" inst="4">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SQ1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SQ2" lnClass="PIOC" inst="5">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SQ2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SQ3" lnClass="PIOC" inst="6">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SQ3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SG1" lnClass="PIOC" inst="7">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SG1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SG2" lnClass="PIOC" inst="8">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SG2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="SG3" lnClass="PIOC" inst="9">
            <DOI name="Op">
              <DAI esel:datasrc="db:50SG3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SP1" lnClass="PTOC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SP1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SP2" lnClass="PTOC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SP2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SP3" lnClass="PTOC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SP3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SP3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SQ1" lnClass="PTOC" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SQ1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SQ1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SQ2" lnClass="PTOC" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SQ2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SQ2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SQ3" lnClass="PTOC" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SQ3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SQ3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SG1" lnClass="PTOC" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SG1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SG1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SG2" lnClass="PTOC" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SG2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SG2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="SG3" lnClass="PTOC" inst="9">
            <DOI name="Str">
              <DAI esel:datasrc="db:67SG3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67SG3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TP1" lnClass="PIOC" inst="10">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TP1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TP2" lnClass="PIOC" inst="11">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TP2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TP3" lnClass="PIOC" inst="12">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TP3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TQ1" lnClass="PIOC" inst="13">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TQ1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TQ2" lnClass="PIOC" inst="14">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TQ2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TQ3" lnClass="PIOC" inst="15">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TQ3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TG1" lnClass="PIOC" inst="16">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TG1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TG2" lnClass="PIOC" inst="17">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TG2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="TG3" lnClass="PIOC" inst="18">
            <DOI name="Op">
              <DAI esel:datasrc="db:50TG3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TP1" lnClass="PTOC" inst="10">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TP1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TP2" lnClass="PTOC" inst="11">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TP2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TP3" lnClass="PTOC" inst="12">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TP3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TP3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TQ1" lnClass="PTOC" inst="13">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TQ1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TQ1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TQ2" lnClass="PTOC" inst="14">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TQ2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TQ2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TQ3" lnClass="PTOC" inst="15">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TQ3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TQ3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TG1" lnClass="PTOC" inst="16">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TG1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TG1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TG2" lnClass="PTOC" inst="17">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TG2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TG2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="TG3" lnClass="PTOC" inst="18">
            <DOI name="Str">
              <DAI esel:datasrc="db:67TG3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67TG3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UP1" lnClass="PIOC" inst="19">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UP1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UP2" lnClass="PIOC" inst="20">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UP2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UP3" lnClass="PIOC" inst="21">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UP3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UQ1" lnClass="PIOC" inst="22">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UQ1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UQ2" lnClass="PIOC" inst="23">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UQ2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UQ3" lnClass="PIOC" inst="24">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UQ3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UG1" lnClass="PIOC" inst="25">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UG1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UG2" lnClass="PIOC" inst="26">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UG2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="UG3" lnClass="PIOC" inst="27">
            <DOI name="Op">
              <DAI esel:datasrc="db:50UG3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UP1" lnClass="PTOC" inst="19">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UP1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UP2" lnClass="PTOC" inst="20">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UP2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UP3" lnClass="PTOC" inst="21">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UP3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UP3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UQ1" lnClass="PTOC" inst="22">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UQ1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UQ1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UQ2" lnClass="PTOC" inst="23">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UQ2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UQ2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UQ3" lnClass="PTOC" inst="24">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UQ3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UQ3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UG1" lnClass="PTOC" inst="25">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UG1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UG1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UG2" lnClass="PTOC" inst="26">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UG2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UG2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="UG3" lnClass="PTOC" inst="27">
            <DOI name="Str">
              <DAI esel:datasrc="db:67UG3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67UG3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WP1" lnClass="PIOC" inst="28">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WP1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WP2" lnClass="PIOC" inst="29">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WP2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WP3" lnClass="PIOC" inst="30">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WP3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WQ1" lnClass="PIOC" inst="31">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WQ1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WQ2" lnClass="PIOC" inst="32">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WQ2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WQ3" lnClass="PIOC" inst="33">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WQ3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WG1" lnClass="PIOC" inst="34">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WG1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WG2" lnClass="PIOC" inst="35">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WG2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="WG3" lnClass="PIOC" inst="36">
            <DOI name="Op">
              <DAI esel:datasrc="db:50WG3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WP1" lnClass="PTOC" inst="28">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WP1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WP2" lnClass="PTOC" inst="29">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WP2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WP3" lnClass="PTOC" inst="30">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WP3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WP3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WQ1" lnClass="PTOC" inst="31">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WQ1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WQ1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WQ2" lnClass="PTOC" inst="32">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WQ2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WQ2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WQ3" lnClass="PTOC" inst="33">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WQ3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WQ3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WG1" lnClass="PTOC" inst="34">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WG1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WG1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WG2" lnClass="PTOC" inst="35">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WG2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WG2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="WG3" lnClass="PTOC" inst="36">
            <DOI name="Str">
              <DAI esel:datasrc="db:67WG3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67WG3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XP1" lnClass="PIOC" inst="37">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XP1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XP2" lnClass="PIOC" inst="38">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XP2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XP3" lnClass="PIOC" inst="39">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XP3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XQ1" lnClass="PIOC" inst="40">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XQ1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XQ2" lnClass="PIOC" inst="41">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XQ2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XQ3" lnClass="PIOC" inst="42">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XQ3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XG1" lnClass="PIOC" inst="43">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XG1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XG2" lnClass="PIOC" inst="44">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XG2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="XG3" lnClass="PIOC" inst="45">
            <DOI name="Op">
              <DAI esel:datasrc="db:50XG3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XP1" lnClass="PTOC" inst="37">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XP1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XP2" lnClass="PTOC" inst="38">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XP2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XP3" lnClass="PTOC" inst="39">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XP3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XP3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XQ1" lnClass="PTOC" inst="40">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XQ1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XQ1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XQ2" lnClass="PTOC" inst="41">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XQ2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XQ2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XQ3" lnClass="PTOC" inst="42">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XQ3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XQ3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XG1" lnClass="PTOC" inst="43">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XG1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XG1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XG2" lnClass="PTOC" inst="44">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XG2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XG2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="XG3" lnClass="PTOC" inst="45">
            <DOI name="Str">
              <DAI esel:datasrc="db:67XG3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67XG3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT1" lnClass="PTOC" inst="46">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S01" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T01" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT2" lnClass="PTOC" inst="47">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S02" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T02" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT3" lnClass="PTOC" inst="48">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S03" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T03" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT4" lnClass="PTOC" inst="49">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S04" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T04" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT5" lnClass="PTOC" inst="50">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S05" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T05" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT6" lnClass="PTOC" inst="51">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S06" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T06" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT7" lnClass="PTOC" inst="52">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S07" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T07" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT8" lnClass="PTOC" inst="53">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S08" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T08" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT9" lnClass="PTOC" inst="54">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S09" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T09" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT10" lnClass="PTOC" inst="55">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S10" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T10" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT11" lnClass="PTOC" inst="56">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S11" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T11" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT12" lnClass="PTOC" inst="57">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S12" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T12" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT13" lnClass="PTOC" inst="58">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S13" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T13" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT14" lnClass="PTOC" inst="59">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S14" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T14" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT15" lnClass="PTOC" inst="60">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S15" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T15" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT16" lnClass="PTOC" inst="61">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S16" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T16" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT17" lnClass="PTOC" inst="62">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S17" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T17" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT18" lnClass="PTOC" inst="63">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S18" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T18" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT19" lnClass="PTOC" inst="64">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S19" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T19" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="IT20" lnClass="PTOC" inst="65">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S20" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51T20" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YP1" lnClass="PIOC" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YP1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YP2" lnClass="PIOC" inst="2">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YP2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YP3" lnClass="PIOC" inst="3">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YP3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YQ1" lnClass="PIOC" inst="4">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YQ1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YQ2" lnClass="PIOC" inst="5">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YQ2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YQ3" lnClass="PIOC" inst="6">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YQ3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YG1" lnClass="PIOC" inst="7">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YG1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YG2" lnClass="PIOC" inst="8">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YG2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="YG3" lnClass="PIOC" inst="9">
            <DOI name="Op">
              <DAI esel:datasrc="db:50YG3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YP1" lnClass="PTOC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YP1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YP2" lnClass="PTOC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YP2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YP3" lnClass="PTOC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YP3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YP3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YQ1" lnClass="PTOC" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YQ1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YQ1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YQ2" lnClass="PTOC" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YQ2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YQ2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YQ3" lnClass="PTOC" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YQ3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YQ3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YG1" lnClass="PTOC" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YG1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YG1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YG2" lnClass="PTOC" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YG2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YG2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="YG3" lnClass="PTOC" inst="9">
            <DOI name="Str">
              <DAI esel:datasrc="db:67YG3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67YG3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC2" prefix="REF501" lnClass="PIOC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:REF501" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:REF50T1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC2" prefix="REF502" lnClass="PIOC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:REF502" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:REF50T2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC2" prefix="REF503" lnClass="PIOC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:REF503" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:REF50T3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="REF511" lnClass="PTOC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:REF511P" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:REF51T1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="REF512" lnClass="PTOC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:REF512P" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:REF51T2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="REF513" lnClass="PTOC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:REF513P" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:REF51T3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U1P1" lnClass="PTUV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:271P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U1P2" lnClass="PTUV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:271P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U2P1" lnClass="PTUV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:272P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U2P2" lnClass="PTUV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:272P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U3P1" lnClass="PTUV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:273P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U3P2" lnClass="PTUV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:273P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U4P1" lnClass="PTUV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:274P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U4P2" lnClass="PTUV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:274P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U5P1" lnClass="PTUV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:275P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U5P2" lnClass="PTUV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:275P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="LOPV" lnClass="PTUV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:LOPV" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOPV" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="LOPZ" lnClass="PTUV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:LOPZ" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOPZ" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O1P1" lnClass="PTOV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:591P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:591P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O1P2" lnClass="PTOV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:591P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O2P1" lnClass="PTOV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:592P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:592P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O2P2" lnClass="PTOV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:592P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O3P1" lnClass="PTOV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:593P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:593P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O3P2" lnClass="PTOV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:593P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O4P1" lnClass="PTOV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:594P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:594P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O4P2" lnClass="PTOV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:594P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O5P1" lnClass="PTOV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:595P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:595P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O5P2" lnClass="PTOV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:595P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PVPH1" prefix="D1" lnClass="PVPH" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:24D1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:24D1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PVPH1" prefix="D2" lnClass="PVPH" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:24D1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:24D2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PVPH1" prefix="U1" lnClass="PVPH" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:24D1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:24U1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PVPH1" prefix="U2" lnClass="PVPH" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:24D1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:24U2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="D87R" lnClass="PDIF" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:87R" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="D87RA" lnClass="PDIF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:P87A" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87RA" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="D87RB" lnClass="PDIF" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:P87B" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87RB" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="D87RC" lnClass="PDIF" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:P87C" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87RC" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="D87R2" lnClass="PDIF" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:87R2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="D87RA2" lnClass="PDIF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:P87A2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87RA2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="D87RB2" lnClass="PDIF" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:P87B2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87RB2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="D87RC2" lnClass="PDIF" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:P87C2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87RC2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF3" prefix="D87U" lnClass="PDIF" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:87U" name="general" />
              <DAI esel:datasrc="db:87UA" name="phsA" />
              <DAI esel:datasrc="db:87UB" name="phsB" />
              <DAI esel:datasrc="db:87UC" name="phsC" />
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="D87Q" lnClass="PDIF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:87PQ" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87Q" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="D87T" lnClass="PDIF" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:87T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="REFF1" lnClass="PDIF" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:REFF1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="REFF2" lnClass="PDIF" inst="2">
            <DOI name="Op">
              <DAI esel:datasrc="db:REFF2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="REFF3" lnClass="PDIF" inst="3">
            <DOI name="Op">
              <DAI esel:datasrc="db:REFF3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="REFR1" lnClass="PDIF" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:REFR1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="REFR2" lnClass="PDIF" inst="2">
            <DOI name="Op">
              <DAI esel:datasrc="db:REFR2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="REFR3" lnClass="PDIF" inst="3">
            <DOI name="Op">
              <DAI esel:datasrc="db:REFR3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PHAR1" prefix="HB24L1" lnClass="PHAR" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:H2BKL1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:IA2BKL1" name="phsA" />
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:IB2BKL1" name="phsB" />
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:IC2BKL1" name="phsC" />
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PHAR1" prefix="HB5L1" lnClass="PHAR" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:H5BKL1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:IA5BKL1" name="phsA" />
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:IB5BKL1" name="phsB" />
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:IC5BKL1" name="phsC" />
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PHAR1" prefix="HB24" lnClass="PHAR" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:87XBK2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:87ABK2" name="phsA" />
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:87BBK2" name="phsB" />
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:87CBK2" name="phsC" />
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PHAR1" prefix="HB5" lnClass="PHAR" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:87XBK5" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:87ABK5" name="phsA" />
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:87BBK5" name="phsB" />
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:87CBK5" name="phsC" />
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="1">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIPS" lnClass="PTRC" inst="2">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIPS" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIPT" lnClass="PTRC" inst="3">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIPT" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIPU" lnClass="PTRC" inst="4">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIPU" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIPW" lnClass="PTRC" inst="5">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIPW" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIPX" lnClass="PTRC" inst="6">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIPX" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRPXFMR" lnClass="PTRC" inst="7">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRPXFMR" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIPY" lnClass="PTRC" inst="8">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIPY" name="general" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="S52A" lnClass="XCBR" inst="1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52CLS?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="T52A" lnClass="XCBR" inst="2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52CLT?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="U52A" lnClass="XCBR" inst="3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52CLU?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="W52A" lnClass="XCBR" inst="4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52CLW?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="X52A" lnClass="XCBR" inst="5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52CLX?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="Y52A" lnClass="XCBR" inst="6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52CLY?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL01?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL02?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL03?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL04?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL05?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL06?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="7">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL07?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="8">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL08?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="9">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL09?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="10">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL10?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="11">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL11?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="12">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL12?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="13">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL13?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="14">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL14?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="15">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL15?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="16">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL16?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="17">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL17?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="18">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL18?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="19">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL19?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="X89CL" lnClass="XSWI" inst="20">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL20?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="SBKR" lnClass="CILO" inst="1">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENOS" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENCS" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="TBKR" lnClass="CILO" inst="2">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENOT" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENCT" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="UBKR" lnClass="CILO" inst="3">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENOU" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENCU" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="WBKR" lnClass="CILO" inst="4">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENOW" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENCW" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="XBKR" lnClass="CILO" inst="5">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENOX" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENCX" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC1" lnClass="CILO" inst="6">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO01" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC01" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC2" lnClass="CILO" inst="7">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO02" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC02" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC3" lnClass="CILO" inst="8">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO03" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC03" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC4" lnClass="CILO" inst="9">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO04" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC04" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC5" lnClass="CILO" inst="10">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO05" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC05" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC6" lnClass="CILO" inst="11">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO06" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC06" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC7" lnClass="CILO" inst="12">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO07" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC07" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC8" lnClass="CILO" inst="13">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO08" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC08" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC9" lnClass="CILO" inst="14">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO09" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC09" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC10" lnClass="CILO" inst="15">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO10" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC10" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC11" lnClass="CILO" inst="16">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO11" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC11" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC12" lnClass="CILO" inst="17">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO12" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC12" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC13" lnClass="CILO" inst="18">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO13" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC13" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC14" lnClass="CILO" inst="19">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO14" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC14" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC15" lnClass="CILO" inst="20">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO15" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC15" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC16" lnClass="CILO" inst="21">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO16" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC16" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC17" lnClass="CILO" inst="22">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO17" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC17" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC18" lnClass="CILO" inst="23">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO18" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC18" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC19" lnClass="CILO" inst="24">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO19" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC19" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC20" lnClass="CILO" inst="25">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO20" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC20" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="YBKR" lnClass="CILO" inst="26">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENOY" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENCY" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="SBKR" lnClass="CSWI" inst="1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCS:OCS" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$S52AXCBR1" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52CLS?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCS" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCS" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/SBKRCILO1.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/SBKRCILO1.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="TBKR" lnClass="CSWI" inst="2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCT:OCT" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$T52AXCBR2" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52CLT?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCT" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCT" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/TBKRCILO2.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/TBKRCILO2.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="UBKR" lnClass="CSWI" inst="3">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCU:OCU" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$U52AXCBR3" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52CLU?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCU" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCU" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/UBKRCILO3.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/UBKRCILO3.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="WBKR" lnClass="CSWI" inst="4">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCW:OCW" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$W52AXCBR4" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52CLW?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCW" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCW" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/WBKRCILO4.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/WBKRCILO4.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="XBKR" lnClass="CSWI" inst="5">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCX:OCX" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X52AXCBR5" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52CLX?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCX" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCX" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/XBKRCILO5.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/XBKRCILO5.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC1" lnClass="CSWI" inst="6">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC01:89OC01" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI1" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL01|89OPN01?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE01" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS01" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC1CILO6.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC1CILO6.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC2" lnClass="CSWI" inst="7">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC02:89OC02" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI2" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL02|89OPN02?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE02" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS02" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC2CILO7.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC2CILO7.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC3" lnClass="CSWI" inst="8">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC03:89OC03" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI3" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL03|89OPN03?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE03" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS03" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC3CILO8.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC3CILO8.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC4" lnClass="CSWI" inst="9">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC04:89OC04" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI4" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL04|89OPN04?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE04" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS04" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC4CILO9.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC4CILO9.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC5" lnClass="CSWI" inst="10">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC05:89OC05" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI5" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL05|89OPN05?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE05" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS05" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC5CILO10.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC5CILO10.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC6" lnClass="CSWI" inst="11">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC06:89OC06" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI6" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL06|89OPN06?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE06" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS06" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC6CILO11.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC6CILO11.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC7" lnClass="CSWI" inst="12">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC07:89OC07" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI7" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL07|89OPN07?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE07" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS07" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC7CILO12.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC7CILO12.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC8" lnClass="CSWI" inst="13">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC08:89OC08" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI8" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL08|89OPN08?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE08" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS08" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC8CILO13.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC8CILO13.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC9" lnClass="CSWI" inst="14">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC09:89OC09" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI9" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL09|89OPN09?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE09" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS09" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC9CILO14.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC9CILO14.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC10" lnClass="CSWI" inst="15">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC10:89OC10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI10" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL10|89OPN10?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE10" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS10" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC10CILO15.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC10CILO15.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC11" lnClass="CSWI" inst="16">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC11:89OC11" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI11" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL11|89OPN11?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE11" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS11" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC11CILO16.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC11CILO16.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC12" lnClass="CSWI" inst="17">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC12:89OC12" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI12" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL12|89OPN12?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE12" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS12" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC12CILO17.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC12CILO17.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC13" lnClass="CSWI" inst="18">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC13:89OC13" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI13" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL13|89OPN13?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE13" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS13" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC13CILO18.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC13CILO18.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC14" lnClass="CSWI" inst="19">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC14:89OC14" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI14" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL14|89OPN14?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE14" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS14" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC14CILO19.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC14CILO19.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC15" lnClass="CSWI" inst="20">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC15:89OC15" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI15" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL15|89OPN15?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE15" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS15" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC15CILO20.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC15CILO20.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC16" lnClass="CSWI" inst="21">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC16:89OC16" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI16" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL16|89OPN16?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE16" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS16" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC16CILO21.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC16CILO21.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC17" lnClass="CSWI" inst="22">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC17:89OC17" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI17" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL17|89OPN17?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE17" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS17" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC17CILO22.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC17CILO22.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC18" lnClass="CSWI" inst="23">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC18:89OC18" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI18" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL18|89OPN18?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE18" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS18" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC18CILO23.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC18CILO23.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC19" lnClass="CSWI" inst="24">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC19:89OC19" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI19" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL19|89OPN19?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE19" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS19" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC19CILO24.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC19CILO24.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC20" lnClass="CSWI" inst="25">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC20:89OC20" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$X89CLXSWI20" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL20|89OPN20?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE20" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS20" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC20CILO25.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/DC20CILO25.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="YBKR" lnClass="CSWI" inst="26">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCY:OCY" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$Y52AXCBR6" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52CLY?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV03" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCY" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCY" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/YBKRCILO26.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>SEL_487EPRO/YBKRCILO26.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDRE1" prefix="FLT" lnClass="RDRE" inst="1">
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:FLREP" name="stVal" />
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:FLRNUM" name="stVal" />
            </DOI>
            <DOI name="FltTyp">
              <DAI esel:datasrc="db:FLTYPE" name="stVal" />
            </DOI>
            <DOI name="FltCaus">
              <DAI esel:datasrc="db:FLTCAUS" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSSA" lnClass="SCBR" inst="1">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCS" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BSBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BSMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BSESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BSBCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSSB" lnClass="SCBR" inst="2">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCS" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BSBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BSMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BSESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BSBCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSSC" lnClass="SCBR" inst="3">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCS" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BSBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BSMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BSESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BSBCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSTA" lnClass="SCBR" inst="4">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCT" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BTBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BTMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BTESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BTBCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSTB" lnClass="SCBR" inst="5">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCT" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BTBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BTMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BTESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BTBCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSTC" lnClass="SCBR" inst="6">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCT" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BTBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BTMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BTESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BTBCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSUA" lnClass="SCBR" inst="7">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCU" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BUBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BUMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BUESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BUBCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSUB" lnClass="SCBR" inst="8">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCU" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BUBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BUMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BUESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BUBCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSUC" lnClass="SCBR" inst="9">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCU" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BUBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BUMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BUESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BUBCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSWA" lnClass="SCBR" inst="10">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCW" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BWBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BWMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BWESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BWBCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSWB" lnClass="SCBR" inst="11">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCW" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BWBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BWMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BWESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BWBCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSWC" lnClass="SCBR" inst="12">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCW" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BWBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BWMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BWESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BWBCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSXA" lnClass="SCBR" inst="13">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCX" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BXBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BXMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BXESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BXBCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSXB" lnClass="SCBR" inst="14">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCX" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BXBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BXMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BXESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BXBCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSXC" lnClass="SCBR" inst="15">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCX" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BXBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BXMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BXESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BXBCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSYA" lnClass="SCBR" inst="16">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCY" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BYBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BYMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BYESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BYBCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSYB" lnClass="SCBR" inst="17">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCY" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BYBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BYMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BYESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BYBCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BSYC" lnClass="SCBR" inst="18">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCY" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BYBCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:BYMSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:BYESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:BYBCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFRS" lnClass="RBRF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFIS" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBFS" name="general" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RTS" name="general" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFRT" lnClass="RBRF" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFIT" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBFT" name="general" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RTT" name="general" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFRU" lnClass="RBRF" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFIU" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBFU" name="general" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RTU" name="general" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFRW" lnClass="RBRF" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFIW" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBFW" name="general" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RTW" name="general" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFRX" lnClass="RBRF" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFIX" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBFX" name="general" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RTX" name="general" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFRY" lnClass="RBRF" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFIY" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBFY" name="general" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RTY" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTTR1" prefix="TH1" lnClass="PTTR" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT1" name="general" />
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="PTTR1" prefix="TH2" lnClass="PTTR" inst="2">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT2" name="general" />
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA2" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="PTTR1" prefix="TH3" lnClass="PTTR" inst="3">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT3" name="general" />
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA3" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB1L1" lnClass="RPSB" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:OSBL1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB1L1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB2L1" lnClass="RPSB" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:OSBL1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB2L1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB3L1" lnClass="RPSB" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:OSBL1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB3L1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB4L1" lnClass="RPSB" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:OSBL1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB4L1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z1L1" lnClass="PDIS" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z1TL1" name="general" />
              <DAI esel:datasrc="db:RVRS1L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z1L1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z1PL1" lnClass="PDIS" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z1PL1" name="general" />
              <DAI esel:datasrc="db:RVRS1L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z1PL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z1GL1" lnClass="PDIS" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z1GL1" name="general" />
              <DAI esel:datasrc="db:RVRS1L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z1GL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z2L1" lnClass="PDIS" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z2TL1" name="general" />
              <DAI esel:datasrc="db:RVRS2L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z2L1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z2PL1" lnClass="PDIS" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z2PL1" name="general" />
              <DAI esel:datasrc="db:RVRS2L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z2PL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z2GL1" lnClass="PDIS" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z2GL1" name="general" />
              <DAI esel:datasrc="db:RVRS2L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z2GL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z3L1" lnClass="PDIS" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z3TL1" name="general" />
              <DAI esel:datasrc="db:RVRS3L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z3L1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z3PL1" lnClass="PDIS" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z3PL1" name="general" />
              <DAI esel:datasrc="db:RVRS3L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z3PL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z3GL1" lnClass="PDIS" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z3GL1" name="general" />
              <DAI esel:datasrc="db:RVRS3L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z3GL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z4L1" lnClass="PDIS" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z4TL1" name="general" />
              <DAI esel:datasrc="db:RVRS4L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z4L1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z4PL1" lnClass="PDIS" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z4PL1" name="general" />
              <DAI esel:datasrc="db:RVRS4L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z4PL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z4GL1" lnClass="PDIS" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:Z4GL1" name="general" />
              <DAI esel:datasrc="db:RVRS4L1?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z4GL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="RREC1" prefix="S79" lnClass="RREC" inst="1">
            <DOI name="RecCyc">
              <DAI esel:datasrc="db:79SHS" name="stVal" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:79CLS" name="general" />
            </DOI>
            <DOI name="AutoRecSt">
              <DAI esel:datasrc="db:79RSS|79CYS|79LOS|79RCPS?12:3:10:10:2:3:10:10:1:1:1:1:1:1:1:1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RREC1" prefix="T79" lnClass="RREC" inst="1">
            <DOI name="RecCyc">
              <DAI esel:datasrc="db:79SHT" name="stVal" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:79CLT" name="general" />
            </DOI>
            <DOI name="AutoRecSt">
              <DAI esel:datasrc="db:79RST|79CYT|79LOT|79RCPT?12:3:10:10:2:3:10:10:1:1:1:1:1:1:1:1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RREC1" prefix="U79" lnClass="RREC" inst="1">
            <DOI name="RecCyc">
              <DAI esel:datasrc="db:79SHU" name="stVal" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:79CLU" name="general" />
            </DOI>
            <DOI name="AutoRecSt">
              <DAI esel:datasrc="db:79RSU|79CYU|79LOU|79RCPU?12:3:10:10:2:3:10:10:1:1:1:1:1:1:1:1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RREC1" prefix="W79" lnClass="RREC" inst="1">
            <DOI name="RecCyc">
              <DAI esel:datasrc="db:79SHW" name="stVal" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:79CLW" name="general" />
            </DOI>
            <DOI name="AutoRecSt">
              <DAI esel:datasrc="db:79RSW|79CYW|79LOW|79RCPW?12:3:10:10:2:3:10:10:1:1:1:1:1:1:1:1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RREC1" prefix="X79" lnClass="RREC" inst="1">
            <DOI name="RecCyc">
              <DAI esel:datasrc="db:79SHX" name="stVal" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:79CLX" name="general" />
            </DOI>
            <DOI name="AutoRecSt">
              <DAI esel:datasrc="db:79RSX|79CYX|79LOX|79RCPX?12:3:10:10:2:3:10:10:1:1:1:1:1:1:1:1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RREC1" prefix="Y79" lnClass="RREC" inst="1">
            <DOI name="RecCyc">
              <DAI esel:datasrc="db:79SHY" name="stVal" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:79CLY" name="general" />
            </DOI>
            <DOI name="AutoRecSt">
              <DAI esel:datasrc="db:79RSY|79CYY|79LOY|79RCPY?12:3:10:10:2:3:10:10:1:1:1:1:1:1:1:1" name="stVal" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Metering" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>SEL_487ECFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="MET" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METS" lnClass="MMXU" inst="1">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PSFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QSFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3SSFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFS" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IASFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IASFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBSFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBSFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICSFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICSFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PASFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBSFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCSFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QASFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBSFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCSFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SASFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBSFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCSFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFAS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METT" lnClass="MMXU" inst="2">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PTFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QTFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3STFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFT" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IATFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IATFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBTFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBTFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICTFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICTFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PATFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QATFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SATFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFAT" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBT" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCT" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METU" lnClass="MMXU" inst="3">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PUFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QUFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3SUFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFU" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAUFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAUFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBUFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBUFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICUFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICUFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SAUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFAU" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBU" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCU" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METW" lnClass="MMXU" inst="4">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PWFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QWFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3SWFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFW" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAWFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAWFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBWFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBWFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICWFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICWFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SAWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFAW" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBW" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCW" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METX" lnClass="MMXU" inst="5">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PXFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QXFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3SXFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAXFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAXFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBXFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBXFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICXFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICXFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SAXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCXFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFAX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METY" lnClass="MMXU" inst="12">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PYFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QYFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3SYFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFY" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAYFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAYFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBYFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBYFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICYFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICYFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SAYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCYFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFAY" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBY" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCY" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METST" lnClass="MMXU" inst="6">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PSTFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QSTFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3SSTFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFST" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IASTFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IASTFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBSTFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBSTFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICSTFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICSTFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PASTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBSTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCSTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QASTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBSTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCSTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SASTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBSTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCSTFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFAST" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBST" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCST" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METTU" lnClass="MMXU" inst="7">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PTUFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QTUFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3STUFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFTU" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IATUFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IATUFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBTUFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBTUFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICTUFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICTUFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PATUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBTUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCTUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QATUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBTUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCTUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SATUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SBTUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SCTUFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFATU" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFBTU" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFCTU" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="METUW" lnClass="MMXU" inst="8">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PUWFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QUWFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3SUWFC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPFUW" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAUWFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAUWFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBUWFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBUWFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICUWFMC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICUWFAC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAUWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBUWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCUWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAUWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBUWFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
